<!doctype html>
<html lang="en"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="An examination of data center noise, low-frequency sound, vibration, and waste heat in Japan, the limits of Japanese regulation, and how local environmental agreements could protect surrounding communities."><meta name="author" content="RapasAI Lab"><meta name="publisher" content="RapasAI Lab">
<meta name="citation_title" content="Data Center Noise and Waste Heat in Japan — How Local Environmental Agreements Address the Limits of Regulation"><meta name="citation_author" content="RapasAI Lab"><meta name="citation_fulltext_html_url" content="https://rapasai.jp/en/data-center/environment-agreement/"><meta name="citation_reference" content="https://note.com/rapasai_lab/n/n1759b72d768d?app_launch=false">
<meta property="og:type" content="article"><meta property="og:site_name" content="RapasAI Lab"><meta property="og:title" content="Data Center Noise and Waste Heat in Japan — How Local Environmental Agreements Address the Limits of Regulation"><meta property="og:description" content="An examination of data center noise, low-frequency sound, vibration, and waste heat in Japan, the limits of Japanese regulation, and how local environmental agreements could protect surrounding communities."><meta property="og:url" content="https://rapasai.jp/en/data-center/environment-agreement/">
  <meta property="og:image" content="https://rapasai.jp/en/data-center/environment-agreement/assets/data-center-environment.png">
  <meta property="og:image:type" content="image/png">
  <meta property="og:image:width" content="1734">
  <meta property="og:image:height" content="907"><meta property="article:author" content="RapasAI Lab">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Data Center Noise and Waste Heat in Japan — How Local Environmental Agreements Address the Limits of Regulation", "description": "An examination of data center noise, low-frequency sound, vibration, and waste heat in Japan, the limits of Japanese regulation, and how local environmental agreements could protect surrounding communities.", "inLanguage": "en", "url": "https://rapasai.jp/en/data-center/environment-agreement/", "mainEntityOfPage": {"@type": "WebPage", "@id": "https://rapasai.jp/en/data-center/environment-agreement/"}, "author": {"@type": "Organization", "name": "RapasAI Lab", "url": "https://rapasai.jp/"}, "publisher": {"@type": "Organization", "name": "RapasAI Lab", "url": "https://rapasai.jp/"}, "isBasedOn": {"@type": "Article", "url": "https://note.com/rapasai_lab/n/n1759b72d768d?app_launch=false", "inLanguage": "ja"}, "datePublished": "2026-11-07"}</script><link rel="canonical" href="https://rapasai.jp/en/data-center/environment-agreement/">
<title>Data Center Noise and Waste Heat in Japan — How Local Environmental Agreements Address the Limits of Regulation | RapasAI Lab</title><style>
:root{--bg:#F3F6F8;--surface:#FFFFFF;--ink:#273038;--muted:#5C6871;--line:#DCE4EA;--blue:#365F7A;--blue-mid:#6889A0;--blue-soft:#E7EFF5;--blue-pale:#F4F8FB}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;background:var(--bg);color:var(--ink);font-family:system-ui,-apple-system,BlinkMacSystemFont,"Segoe UI",sans-serif;line-height:1.75}a{color:var(--blue);text-underline-offset:3px}
.site-header{background:#fff;border-bottom:1px solid #E2E7EA}.head-inner{max-width:1150px;margin:auto;padding:18px 28px;display:flex;align-items:center;justify-content:space-between;gap:22px}.brand{display:flex;align-items:center;gap:17px;text-decoration:none;color:#202A31}.brand img{width:68px;height:68px;object-fit:contain}.brand span{font-weight:800;font-size:36px;line-height:1.12}.navlinks{display:flex;align-items:center;gap:24px;flex-wrap:wrap}.navlinks a{font-size:14px;text-decoration:none;color:#405969}.navlinks a:hover{text-decoration:underline}
.hero-wrap{max-width:1150px;margin:30px auto 0;padding:0 28px}.crumb{font-size:13px;color:var(--muted);margin:0 0 14px}.crumb a{color:var(--blue)}.hero{margin:0;background:#07111e;border-radius:6px;overflow:hidden}.hero img{width:100%;height:auto;display:block}
.article-shell{max-width:1150px;margin:0 auto;padding:24px 28px 80px;display:grid;grid-template-columns:minmax(0,790px) minmax(180px,1fr);align-items:start;gap:22px}.article{background:#fff;border:1px solid var(--line);border-radius:6px;padding:48px clamp(26px,5vw,66px) 45px;min-width:0}.eyebrow{color:var(--blue);font-size:12px;font-weight:800;letter-spacing:.15em}.article h1{font-family:Georgia,serif;font-size:clamp(34px,3.8vw,48px);line-height:1.21;letter-spacing:-.018em;margin:13px 0 15px;color:#243d4d}.subtitle{font-family:system-ui,-apple-system,BlinkMacSystemFont,"Segoe UI",sans-serif;font-size:clamp(21px,2.3vw,27px);line-height:1.48;font-weight:700;color:var(--blue);margin:8px 0 26px;max-width:680px}.byline{font-size:13px;color:#637681;display:flex;gap:12px;flex-wrap:wrap}.byline strong{color:#334c5a}.divider{border:0;border-top:1px solid #dce5ea;margin:25px 0 34px}
.body{font-family:Georgia,"Times New Roman",serif;font-size:18px;line-height:1.95;color:#293740}.body p{margin:0 0 1.45em;overflow-wrap:break-word}.body .lead{font-size:20px;line-height:1.85;color:#273844}.body ul{margin:0 0 1.6em;padding-left:1.3em}.body li{margin:0 0 12px}.body h2{font-family:system-ui,-apple-system,sans-serif;font-size:clamp(24px,2.7vw,31px);line-height:1.42;color:#2c5068;margin:2.2em 0 .85em;padding-top:.1em;scroll-margin-top:25px}.body h3{font-family:system-ui,-apple-system,sans-serif;font-size:clamp(20px,2vw,25px);line-height:1.5;color:#345b73;margin:1.65em 0 .8em;scroll-margin-top:20px}.body h4{font-family:system-ui,-apple-system,sans-serif;color:#365f7a;font-size:16px;line-height:1.55;margin:2.3em 0 .85em;padding-top:16px;border-top:1px solid #e1e7eb;scroll-margin-top:20px}.body h4 + p{font-family:system-ui,-apple-system,sans-serif;font-size:14px;line-height:1.75;overflow-wrap:anywhere}.body p a{overflow-wrap:anywhere}
.source{display:flex;justify-content:space-between;gap:15px;flex-wrap:wrap;margin-top:36px;border-top:1px solid var(--line);padding-top:22px;color:#687781;font-size:13px}.sidebar{position:sticky;top:24px;padding:18px 15px 22px;background:#fff;border:1px solid var(--line);border-radius:6px;font-size:13px;max-height:calc(100vh - 48px);overflow-y:auto}.side-title{font-size:11px;letter-spacing:.14em;color:var(--blue);font-weight:800;margin:0 10px 12px}.side-link{display:block;text-decoration:none;color:#4d687c;padding:9px 11px;border-left:2px solid #d3e0e8}.side-link:hover{background:var(--blue-pale);border-left-color:var(--blue)}.side-link.subsection{padding-left:19px;font-size:12px}.article-navigation{display:flex;gap:12px;flex-wrap:wrap;margin-top:28px}.article-navigation a{display:block;text-decoration:none;background:var(--blue-soft);border:1px solid #d3e0e8;border-radius:5px;padding:12px 17px;font-size:14px;font-weight:700}.attribution{margin-top:42px;padding:24px 26px;background:#f4f8fb;border:1px solid #d8e4eb;border-radius:6px;color:#334e60;font-family:system-ui,-apple-system,sans-serif;font-size:14px;line-height:1.75}.attribution h2{font-size:19px;color:#365f7a;margin:0 0 13px;line-height:1.4}.attribution p{margin:9px 0;overflow-wrap:anywhere}.attribution .attribution-note{font-size:12px;color:#546875;border-top:1px solid #d8e4eb;padding-top:12px;margin-top:17px}.site-footer{border-top:1px solid #DFE5E8;background:#fff;padding:25px 28px;color:#68747B;font-size:13px;text-align:center}
@media(max-width:900px){.article-shell{grid-template-columns:1fr;max-width:830px}.sidebar{position:static;order:-1;max-height:none;overflow:visible}.sidebar .side-link{display:inline-block;border-left:0;border-bottom:2px solid #d3e0e8;margin-right:9px}.article{padding:42px clamp(20px,6vw,52px)}}
@media(max-width:600px){.head-inner{padding:13px 15px;align-items:flex-start;flex-direction:column;gap:13px}.brand img{width:46px;height:46px}.brand span{font-size:26px}.navlinks{gap:15px}.navlinks a{font-size:12px}.hero-wrap{padding:0;margin-top:17px}.crumb{padding:0 15px}.hero{border-radius:0}.article-shell{padding:0 0 40px;gap:0}.article{border-left:0;border-right:0;border-radius:0;padding:32px 21px 43px}.article h1{font-size:33px}.subtitle{font-size:21px}.body{font-size:17px;line-height:1.88}.body .lead{font-size:18px}.sidebar{border-radius:0;border-left:0;border-right:0;padding:12px 17px}.sidebar .side-title{margin:0 0 8px}.sidebar .side-link{font-size:12px;padding:6px}.source{font-size:12px}}
@media print{.site-header,.sidebar,.site-footer,.article-navigation{display:none}.article-shell{display:block;padding:0}.article{border:0;padding:15px}.hero-wrap{padding:0}.attribution{break-inside:avoid}body{background:white}}
</style></head>
<body id="top">
<header class="site-header"><div class="head-inner"><a class="brand" href="../../index.html"><img src="https://rapasai.jp/en/assets/rapasai-logo-mark.png" alt="" width="68" height="68"><span>RapasAI Lab</span></a><nav class="navlinks" aria-label="Main navigation"><a href="../../index.html">Home</a><a href="../../index.html#featured">Featured Research</a><a href="../../contact/index.html">Contact</a><a href="https://note.com/rapasai_lab/n/n1759b72d768d?app_launch=false" lang="ja" target="_blank" rel="noopener noreferrer">日本語原文</a></nav></div></header>
<div class="hero-wrap"><p class="crumb"><a href="../../index.html">RapasAI Lab</a> / Research Article</p><figure class="hero"><img src="https://rapasai.jp/en/data-center/environment-agreement/assets/data-center-environment.png" alt="Data center facilities monitored alongside a residential area, illustrating environmental monitoring of noise and waste heat" width="1734" height="907"></figure></div>
<div class="article-shell"><main class="article"><div class="eyebrow">RESEARCH ARTICLE</div><h1>Data Center Noise and Waste Heat in Japan</h1><p class="subtitle">How Local Environmental Agreements Address the Limits of Regulation</p><div class="byline"><span><strong>Author: RapasAI Lab</strong></span><span>Japanese original published: November 7, 2026</span><span>English translation</span></div><hr class="divider">
<div id="introduction" class="body"><p class="lead">We are Hana and Nanoha of RapasAI Lab.</p>
<p class="lead">In Japan, the construction of data centers has raised concerns that noise and waste heat could alter surrounding living environments. How far can these impacts be mitigated through equipment selection and building design?</p>
<p>This article examines how these impacts arise, the technologies used to mitigate them, and how they are addressed under Japanese law. It then considers how environmental agreements between local governments and data center operators could fill gaps in regulation and protect local living conditions.</p>
<h2 id="chapter-1">1. How Do Data Centers Generate Noise and Waste Heat?</h2>
<h3 id="section-1-1">1.1 Why Do Noise, Low-Frequency Sound, and Vibration Occur?</h3>
<p>Large numbers of servers operate inside a data center. Yet the servers themselves are not the only things to consider when examining noise that reaches the surrounding area. The machinery supporting the facility—including cooling equipment that handles large quantities of heat, electrical supply equipment, and emergency generators prepared for power outages—also produces sound and vibration.</p>
<p>In its <em>Guidelines for Data Center Coexistence with Local Communities</em>, published in May 2026, the Japan Data Center Council identifies noise and waste heat among local residents' concerns about the location and operation of data centers (Japan Data Center Council, <em>Guidelines for Data Center Coexistence with Local Communities</em>, May 2026).</p>
<p>The principal sources can be summarized as follows.</p>
<ul>
<li><strong>Cooling towers, outdoor air-conditioning units, and fans:</strong> Rotating fans to move large volumes of air produces mechanical rotation noise and airflow noise.</li>
<li><strong>Chillers, compressors, and pumps:</strong> The operation of motors, compressors, and pumps produces mechanical noise and vibration.</li>
<li><strong>Electrical equipment such as transformers:</strong> Electrical current can cause internal components to vibrate and create a low humming sound.</li>
<li><strong>Emergency generators:</strong> These are used not only during outages but also during scheduled test runs, producing engine noise, exhaust noise, and vibration.</li>
</ul>
<p>The Ministry of the Environment's <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em> lists fans, air compressors, vacuum pumps, and diesel engines as sources of low-frequency sound. Turbulent airflow and duct vibration in fans, and pressure changes in compressors, can cause low-frequency sound (Ministry of the Environment, <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em>, March 2002).</p>
<p>Here, it is necessary to distinguish ordinary noise from low-frequency sound.</p>
<p>According to the Ministry of the Environment, in Japan sound at approximately 1–100 Hz is called low-frequency sound, and sound at 20 Hz or below is categorized as infrasound. Some low-frequency sound above 20 Hz is audible to people (Ministry of the Environment, <em>Understanding Low-Frequency Sound</em>).</p>
<p>Ordinary noise measurements generally express sound levels in dB(A). When investigating low-frequency sound, however, it is necessary to determine not only the overall noise level but also how much sound occurs at each frequency.</p>
<p>The Ministry's <em>Manual for Responding to Low-Frequency Sound Problems</em> presents methods for measuring low-frequency sound by frequency and examining the relationship between equipment operating conditions and measurements taken at residences (Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004).</p>
<p>Noise and vibration also travel through different pathways.</p>
<p><strong>Sound transmitted through air</strong></p>
<p>Cooling equipment, generators, etc.<br />
↓<br />
Sound spreads through the air<br />
↓<br />
Sound reaches exterior residential walls and windows<br />
↓<br />
Sound is perceived outdoors or indoors</p>
<p><strong>Vibration transmitted through structures</strong></p>
<p>Compressors, pumps, etc.<br />
↓<br />
Vibration passes into mounts, floors, and piping<br />
↓<br />
Vibration travels through the building structure or ground<br />
↓<br />
Vibration or sound emerges elsewhere</p>
<p>Not all vibration reaches nearby homes. Transmission depends on equipment design, foundations, installation methods, soil conditions, distance, and other factors. What matters is that data centers contain multiple sources with different characteristics, and these sources operate simultaneously.</p>
<p>The same sound level can also have different effects depending on the surrounding environment. The Ministry of the Environment explains that many complaints concerning relatively small low-frequency sounds have arisen inside houses in quiet areas with low background-noise levels (Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 6, 2026).</p>
<p>Equipment noise that is inconspicuous in an area with heavy traffic may be noticeable as a newly introduced continuous sound in a neighborhood that becomes exceptionally quiet at night.</p>
<p>It is therefore necessary to investigate not only how many decibels a piece of equipment produces, but also how quiet the area was before construction, which frequencies reach homes, and when those sounds occur over a 24-hour period.</p>
<h3 id="section-1-2">1.2 Why Is Waste Heat Generated?</h3>
<p>In data centers, numerous servers consume electricity to perform computations. Most of the electricity consumed by servers ultimately becomes heat. Unless that heat is removed, equipment temperatures rise and stable operation becomes impossible.</p>
<p>Data centers therefore collect heat from servers and transfer it outside the building through cooling equipment.</p>
<p>The basic process is:</p>
<p>Servers consume electricity<br />
↓<br />
Servers generate heat<br />
↓<br />
Air or cooling liquid absorbs heat<br />
↓<br />
Heat is carried to cooling equipment<br />
↓<br />
Heat is released outdoors through cooling towers, outdoor units, and other equipment</p>
<p>Air cooling supplies cold air to servers and recovers heat from the warmed air. Liquid cooling uses a fluid such as water to remove heat directly from heat-producing components such as CPUs and GPUs, or through a heat exchanger.</p>
<p>Changing the cooling method does not make the heat generated by servers disappear. The recovered heat must be transferred somewhere else.</p>
<p>The Japan Data Center Council's <em>Guidelines for Data Center Coexistence with Local Communities</em> provides an example in which, at an outdoor air temperature of 35°C, temperatures near the exhaust outlet of air-conditioning equipment can reach approximately 45–50°C (Japan Data Center Council, May 2026).</p>
<p>However, hot air leaving an outlet is not the same as an equivalent temperature increase at nearby homes.</p>
<p>Heat released outdoors disperses as it mixes with the surrounding air. The effect reaching a home is therefore not determined by exhaust temperature alone. Relevant factors include:</p>
<ul>
<li>The quantity of heat discharged</li>
<li>Exhaust temperature and airflow volume</li>
<li>Exhaust outlet height and orientation</li>
<li>Wind direction and speed</li>
<li>The arrangement of surrounding buildings</li>
<li>The number of cooling units operating</li>
<li>The servers' processing load</li>
</ul>
<p>These conditions influence the movement of heated air. For example, heat exhausted upward may disperse aloft when wind is present, whereas warm air may accumulate between buildings when winds are weak. The effects on residences are not the same.</p>
<p>In supplementary material accompanying its guidelines, the Japan Data Center Council also indicates the need to quantitatively assess effects on neighboring areas (Japan Data Center Council, <em>Example Approach to Determining the Need for Environmental Impact Assessment and Countermeasures under the Guidelines</em>, May 2026).</p>
<p>Thus, it is necessary to examine not simply how much heat a data center releases, but how much that heat actually changes temperatures in living spaces such as homes and shops.</p>
<h3 id="section-1-3">1.3 How Much Can Design and Construction Reduce Noise and Waste Heat?</h3>
<p>Operating equipment inevitably generates noise and heat. But designing the building and its machinery with attention to the paths by which those effects reach residences can reduce the impact on the surrounding area.</p>
<p>For noise, securing sufficient distance between sources and homes is a fundamental measure.</p>
<p>The US Federal Highway Administration (FHWA) explains that, under free-field conditions where effects such as reflections can be ignored, sound from a point source falls by approximately 6 dB each time the distance is doubled (Federal Highway Administration, <em>Noise Measurement Handbook</em>, 2018).</p>
<p>For example, consider a single point source at approximately 70 dB(A) measured 10 m away. Under ideal conditions that disregard reflections and shielding by buildings, distance-related attenuation would be approximately:</p>
<p>10 m: approximately 70 dB(A)<br />
↓<br />
50 m: approximately 56 dB(A)<br />
↓<br />
100 m: approximately 50 dB(A)<br />
↓<br />
200 m: approximately 44 dB(A)<br />
↓<br />
500 m: approximately 36 dB(A)</p>
<p>These figures are <strong>not predictions of the noise reaching residences from an actual data center</strong>.</p>
<p>A real facility has numerous outdoor units, fans, pumps, and other sources emitting sound from different positions. Sound from simultaneously operating sources combines, while reflections from buildings, ground conditions, equipment height, and sound barriers also affect propagation. Noise at residences therefore needs to be predicted separately using the actual equipment layout.</p>
<p>Beyond distance, measures can target the source and propagation pathway:</p>
<ul>
<li>Adopt low-noise equipment.</li>
<li>Control fan rotation speeds within the required operating range.</li>
<li>Position outdoor units and similar equipment away from residences.</li>
<li>Enclose mechanical equipment within the building.</li>
<li>Install sound barriers and acoustic enclosures.</li>
<li>Fit air intake and exhaust openings with silencers or acoustic louvers.</li>
<li>Reduce vibration transmission with rubber isolators or springs.</li>
<li>Design piping and ducts to minimize vibration transmission.</li>
</ul>
<p>For low-frequency sound, simply constructing a noise barrier may not be sufficiently effective.</p>
<p>The Ministry of the Environment's <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em> describes measures tailored to specific causes, including straightening airflow in fans, reinforcing ducts, fitting compressors with silencers, and modifying piping (Ministry of the Environment, March 2002).</p>
<p>In other words, besides blocking sound after it escapes, it may be possible to improve the machines or airflow that produce low-frequency sound in the first place.</p>
<p>Vibration transmission from machinery into buildings or the ground can also be reduced:</p>
<p>Mechanical equipment<br />
↓<br />
Rubber vibration isolators, springs, etc.<br />
↓<br />
Foundations and mounting frames<br />
↓<br />
Building structure</p>
<p>Placing vibration isolators between a machine and its foundation reduces direct transmission into the building. However, even if the machinery itself is isolated, pipes and ducts may provide alternate transmission paths. Machinery, foundations, and piping must therefore be considered together.</p>
<p>Waste heat can also be managed by designing the routes through which it might reach homes:</p>
<ul>
<li>Place heat-rejection equipment farther from residences.</li>
<li>Avoid directing exhaust toward residential areas.</li>
<li>Install exhaust outlets at greater heights.</li>
<li>Arrange units to prevent discharged warm air from recirculating nearby.</li>
<li>Design buildings so that heat does not accumulate between them.</li>
<li>Reconsider the cooling system and the configuration of heat-rejection equipment.</li>
<li>Recover waste heat for use where feasible.</li>
</ul>
<p>Because waste heat spreads with moving air, both neighboring buildings and wind direction and speed must be considered in addition to equipment locations. Simulating airflow and heat at the design stage makes it possible to predict whether exhaust could flow toward homes or accumulate between buildings, and to change equipment positions or discharge directions accordingly.</p>
<p>Recovering and using heat in nearby facilities can also divert some heat from direct release into the atmosphere. The US Department of Energy includes heat recovery among the design considerations in its energy-efficient data center guidance (US Department of Energy, <em>Best Practices Guide for Energy-Efficient Data Center Design</em>, July 26, 2024).</p>
<p>Numerous noise and heat mitigation technologies exist. Installing them, however, is not the same as demonstrating that impacts on the surrounding area have been eliminated.</p>
<p>Even low-noise equipment can produce combined sound when many units operate together. The effectiveness of a sound barrier varies with sound frequency and the location of the equipment. Even upward-directed exhaust can be affected by nearby structures and wind.</p>
<p>What is required at the design stage is not simply confirmation that &quot;countermeasures have been installed,&quot; but a prediction of the noise, low-frequency sound, vibration, and temperature change that will occur at homes, shops, and other locations after those measures have been applied.</p>
<p>Source of impact<br />
↓<br />
Mitigation through distance, placement, soundproofing, vibration isolation, and exhaust design<br />
↓<br />
Predict impacts at homes, shops, and other living spaces<br />
↓<br />
Revise the design if necessary</p>
<p>Design and construction may substantially reduce the noise and waste heat effects of data centers. Yet neither equipment names nor the presence of mitigation measures is enough to determine whether the surrounding living environment will remain unchanged. Impacts must be assessed at the places where people live, using the actual site, equipment configuration, and local conditions.</p>
<h4 class="reference-title" id="refs-1">References — Chapter 1</h4>
<p>Japan Data Center Council, <em>Guidelines for Data Center Coexistence with Local Communities</em>, May 2026.<br />
<a href="https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis.pdf">https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis.pdf</a></p>
<p>Japan Data Center Council, <em>Example Approach to Determining the Need for Environmental Impact Assessment and Countermeasures under the Guidelines</em>, May 2026.<br />
<a href="https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis_app.pdf">https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis_app.pdf</a></p>
<p>Ministry of the Environment, <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em>, March 2002.<br />
<a href="https://www.env.go.jp/air/teishuha/jirei/">https://www.env.go.jp/air/teishuha/jirei/</a></p>
<p>Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004.<br />
<a href="https://www.env.go.jp/air/teishuha/tebiki/teisyuhaon_H16tebiki_all.pdf">https://www.env.go.jp/air/teishuha/tebiki/teisyuhaon_H16tebiki_all.pdf</a></p>
<p>Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/teishuha/qa/index.html">https://www.env.go.jp/air/teishuha/qa/index.html</a></p>
<p>Ministry of the Environment, <em>Understanding Low-Frequency Sound</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/teishuha/yokuwakaru/full.pdf">https://www.env.go.jp/air/teishuha/yokuwakaru/full.pdf</a></p>
<p>Federal Highway Administration, <em>Noise Measurement Handbook: Final Report, FHWA-HEP-18-065</em>, June 2018.<br />
<a href="https://www.fhwa.dot.gov/ENVIRonment/noise/measurement/fhwahep18065.pdf">https://www.fhwa.dot.gov/ENVIRonment/noise/measurement/fhwahep18065.pdf</a></p>
<p>US Department of Energy, <em>Best Practices Guide for Energy-Efficient Data Center Design</em>, July 26, 2024.<br />
<a href="https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design.pdf">https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design.pdf</a></p>
<h2 id="chapter-2">2. To What Extent Are Data Center Noise and Waste Heat Regulated by Law?</h2>
<h3 id="section-2-1">2.1 What Regulations Apply to Noise and Vibration?</h3>
<p>Noise and vibration from data centers are not entirely unregulated.</p>
<p>The Noise Regulation Act applies to noise from equipment at factories and business establishments, and the Vibration Regulation Act applies to vibration. Equipment meeting specified conditions is subject to regulation.</p>
<p>These laws do not, however, uniformly regulate every data center as an entire facility. Their application depends on the equipment installed, whether it qualifies as a legally defined &quot;specified facility,&quot; and whether the site lies within a designated regulated area.</p>
<p>Under the Noise Regulation Act, equipment specified by government ordinance as generating substantial noise is classified as a specified facility. Air compressors and fans with rated motor outputs of 7.5 kW or more are among the facilities covered.</p>
<p>In 2009, the Ministry of the Environment also notified local governments that cooling towers equipped with fans whose motors have a rated output of at least 7.5 kW should be treated as &quot;fans&quot; under the Noise Regulation Act (Ministry of the Environment, <em>Treatment of Specified Facilities under the Noise Regulation Act</em>, August 14, 2009).</p>
<p>Because data centers may use large cooling units, fans, and compressors, they can fall within the Act depending on the equipment specifications.</p>
<p>The regulatory sequence can be expressed as follows:</p>
<p>Install mechanical equipment at a data center<br />
↓<br />
Determine whether the equipment is a &quot;specified facility&quot; under the Noise Regulation Act<br />
↓<br />
Determine whether the site is in a designated regulated area<br />
↓<br />
If applicable, standards for the area and time of day apply</p>
<p>Under the Act, prefectural governors, mayors, and other designated authorities establish regulated areas and set standards according to area classification and time periods such as daytime, morning/evening, and nighttime. For a regulated factory or establishment, a municipal mayor may issue improvement recommendations or orders when the applicable standard is not met and the surrounding living environment is considered to be adversely affected, subject to the legal conditions (Ministry of the Environment, <em>Overview of the Noise Regulation Act</em>, accessed November 6, 2026).</p>
<p>The important point is that not every sound heard from a data center is automatically regulated under the Noise Regulation Act. The system targets establishments in designated areas that operate specified equipment identified by government ordinance.</p>
<p>The basic framework for vibration is similar.</p>
<p>The Vibration Regulation Act applies to factories and establishments operating equipment designated by ordinance as producing substantial vibration, including mechanical presses and compressors. Prefectural governors, mayors, and other relevant authorities designate regulated areas and establish standards according to area and time of day (Ministry of the Environment, <em>Overview of the Vibration Regulation Act</em>, accessed November 6, 2026).</p>
<p>Where vibration from a regulated establishment fails to meet the standard and the municipal mayor finds that the surrounding living environment has been harmed, improvement recommendations or orders may follow. Ministry guidance explains that decisions should take into account not only whether the standard was exceeded but also conditions in the surrounding area, vacant land and roads, and pre-existing vibration (Ministry of the Environment, <em>Enforcement of the Vibration Regulation Act</em>, December 1, 1976).</p>
<p>There are therefore legal regulations for noise and vibration. They are not, however, a system that:</p>
<ul>
<li>Regulates an entire data center as one unit in every case; or</li>
<li>Guarantees that the surrounding living environment will remain unchanged from before construction.</li>
</ul>
<p>Their scope is determined by the machinery covered, the designated area, the time of day, and standards set by local authorities.</p>
<h3 id="section-2-2">2.2 What Regulations Apply to Low-Frequency Sound and Waste Heat?</h3>
<p>Chapter 1 established that fans and compressors may generate low-frequency sound as well as ordinary noise.</p>
<p>Unlike the noise limits under the Noise Regulation Act, Japan has no nationwide uniform environmental or regulatory standards specifically setting limits for low-frequency sound.</p>
<p>The Ministry of the Environment's <em>Understanding Low-Frequency Sound</em> explains that low-frequency sound has neither environmental standards nor regulatory standards. Instead, the Ministry provides &quot;reference values&quot; to help determine whether complaints arising from stationary sources may be attributable to low-frequency sound (Ministry of the Environment, <em>Understanding Low-Frequency Sound</em>, accessed November 6, 2026).</p>
<p>These reference values are fundamentally different from enforceable regulatory limits. The Ministry explains that they are:</p>
<ul>
<li>Not regulatory values that must never be exceeded.</li>
<li>Not environmental protection targets requiring sound levels to be kept below them.</li>
<li>Not values established as environmental protection objectives for environmental impact assessment.</li>
<li>Indicators for considering whether low-frequency sound may be causing complaints.</li>
</ul>
<p>(Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 6, 2026.)</p>
<p>The distinction is:</p>
<p><strong>Regulatory standards under the Noise Regulation Act</strong><br />
Established under laws and regulations<br />
↓<br />
Apply to covered facilities<br />
↓<br />
Noncompliance, where relevant conditions are met, can lead to administrative measures</p>
<p><strong>Reference values for low-frequency sound</strong><br />
Used in investigations when complaints arise, etc.<br />
↓<br />
Investigators examine the relationship with the suspected source<br />
↓<br />
They assess whether low-frequency sound may be responsible for the complaint</p>
<p>The Ministry's <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em> also presents technical approaches and examples for understanding low-frequency sound emissions, identifying causes, and preventing them. It was compiled in March 2002 and partially revised in 2017 (Ministry of the Environment, <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em>, March 2002; partially revised 2017).</p>
<p>Accordingly, even when equipment at a data center could generate low-frequency sound, there is no nationwide uniform statutory upper limit whose exceedance automatically makes the operation illegal.</p>
<p>Under the Ministry's approach, when a complaint is made, investigators can check whether the complaint changes when suspected equipment is turned on or off and whether measurements at the source and residence correspond in sound-pressure level or frequency characteristics. They then compare the findings with reference values to assess whether low-frequency sound may be the cause (Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 6, 2026).</p>
<p>The national framework for low-frequency sound therefore centers on investigating and evaluating problems after they arise, rather than universally requiring noise to be below a prescribed level before construction.</p>
<p>Waste heat is treated differently again.</p>
<p>At a meeting of the House of Representatives Committee on the Environment on June 12, 2026, a government official representing the Ministry of the Environment answered a question about data center waste heat by stating that the environmental legal framework at that time did not contain a mechanism for regulating waste heat (House of Representatives, <em>221st Diet, Committee on the Environment, Meeting No. 13</em>, June 12, 2026).</p>
<p>In the same response, the official acknowledged local residents' concerns about waste heat, noise, and other environmental impacts as construction of new data centers progressed. The Ministry indicated that it would monitor implementation of guidance such as the Japan Data Center Council's guidelines and continue to ascertain actual conditions.</p>
<p>Thus, at present, there is no nationwide legal system consisting of the following steps:</p>
<p>A data center releases waste heat<br />
↓<br />
Possible temperature increases near residences are investigated<br />
↓<br />
Results are compared with a uniform nationwide regulatory limit for waste heat</p>
<p>That does not mean environmental impacts are never evaluated during data center construction.</p>
<p>The Environmental Impact Assessment Act applies to certain projects above designated scales, including roads, rivers, railways, airports, power stations, final waste disposal sites, and large-scale land development. The Ministry of the Environment's list of covered projects and size thresholds does not contain a separate project classification called &quot;data center&quot; (Ministry of the Environment, <em>Projects and Size Requirements Subject to the Environmental Impact Assessment Act</em>, 2026).</p>
<p>Consequently, being a data center does not automatically make a project subject to the national Act. A project may nevertheless be covered if, for example, it includes large-scale land development falling under another regulated category, or if a local environmental impact assessment ordinance applies.</p>
<p>The Ministry's <em>Approach to Preparing and Publishing Reports under the Environmental Impact Assessment Act</em> also discusses the relationship between the national Act, local-government ordinances, and voluntary environmental considerations by businesses. Projects covered by the Act are subject to systems for preparing and publishing reports on environmental protection measures and the results of follow-up investigations (Ministry of the Environment, March 2017).</p>
<p>Although low-frequency sound and waste heat share the absence of nationwide uniform limits, their regulatory treatment differs:</p>
<p><strong>Low-frequency sound</strong><br />
↓<br />
National measurement and evaluation methods and reference values exist<br />
↓<br />
But they are not uniform nationwide environmental or regulatory standards</p>
<p><strong>Waste heat</strong><br />
↓<br />
It may be assessed as an environmental impact in some circumstances<br />
↓<br />
But there is no nationwide environmental-law mechanism specifically regulating waste heat itself</p>
<p>These distinctions must be maintained.</p>
<h3 id="section-2-3">2.3 What Does Current Law Not Require?</h3>
<p>The preceding discussion shows that laws concerning the environmental effects of data centers are not entirely absent.</p>
<p>The Noise Regulation Act and Vibration Regulation Act apply to equipment meeting specified conditions. The Ministry of the Environment provides evaluation methods and reference values for low-frequency sound. Some projects are also subject to national or municipal environmental impact assessment requirements.</p>
<p>Taken together, however, these systems do not create a uniform national mechanism for checking throughout the construction and operating life of a data center whether the surrounding living environment remains unchanged.</p>
<p>First, no nationwide uniform requirement was identified obliging every data center developer to measure noise, low-frequency sound, vibration, temperature, and similar conditions at nearby residences and shops before construction.</p>
<p>A data center is not itself a separate category under the Environmental Impact Assessment Act, while the noise and vibration legislation applies to specified facilities in designated areas.</p>
<p>Nor is every data center nationwide required to undertake the following sequence:</p>
<p><strong>Before construction</strong></p>
<ul>
<li>Measure noise, low-frequency sound, and vibration at nearby homes and shops.</li>
<li>Measure ambient temperatures and wind direction and speed before construction.</li>
<li>Establish baseline conditions, including quiet nighttime periods.</li>
</ul>
<p><strong>At the design stage</strong></p>
<ul>
<li>Predict noise with all cooling equipment operating at maximum load.</li>
<li>Predict low-frequency sound by frequency.</li>
<li>Evaluate emergency-generator test runs.</li>
<li>Predict waste-heat dispersion under varying meteorological conditions.</li>
</ul>
<p><strong>After operation begins</strong></p>
<ul>
<li>Continue measurements at the same locations used before construction.</li>
<li>Compare predicted and measured values.</li>
<li>Publish measurement data continuously.</li>
<li>Repeat predictions and measurements after equipment expansion.</li>
</ul>
<p>Some of these actions may be required under individual environmental assessments or municipal ordinances, or conducted voluntarily by businesses. They should not be confused with obligations uniformly imposed on every data center nationwide.</p>
<p>A further major distinction concerns what happens when actual conditions exceed predictions.</p>
<p>Suppose a developer predicts 40 dB at a residential location before construction, but 45 dB is measured after the facility begins operating. Exceeding the predicted figure does not, by itself, immediately constitute a violation of the Noise Regulation Act. A statutory regulatory limit is different from a predicted figure presented by a developer in an environmental assessment or other document.</p>
<p><strong>Predicted value</strong><br />
↓<br />
Estimated environmental impact calculated in advance</p>
<p><strong>Statutory regulatory limit</strong><br />
↓<br />
Standard applied under a law or ordinance</p>
<p>The two must be distinguished.</p>
<p>For low-frequency sound, the Ministry of the Environment explicitly states that its reference values are not to be treated as regulatory values or environmental protection targets. As of June 2026, the environmental legal framework contained no system regulating waste heat itself.</p>
<p>Thus, the nationwide legal framework currently does not establish the following integrated mechanism for data centers:</p>
<blockquote>
<p>&quot;Set an upper limit in advance to protect the surrounding living environment and, if impacts attributable to the facility exceed that limit, stop the responsible equipment and prevent it from restarting until improvements have been verified.&quot;</p>
</blockquote>
<h4 class="reference-title" id="refs-2">References — Chapter 2</h4>
<p>Ministry of the Environment, <em>Overview of the Noise Regulation Act</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/noise/low-gaiyo.html">https://www.env.go.jp/air/noise/low-gaiyo.html</a></p>
<p>Ministry of the Environment, <em>Treatment of Specified Facilities under the Noise Regulation Act</em>, August 14, 2009.<br />
<a href="https://www.env.go.jp/content/900479441.pdf">https://www.env.go.jp/content/900479441.pdf</a></p>
<p>Ministry of the Environment, <em>Overview of the Vibration Regulation Act</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/sindo/low-gaiyo.html">https://www.env.go.jp/air/sindo/low-gaiyo.html</a></p>
<p>Ministry of the Environment, <em>Enforcement of the Vibration Regulation Act</em>, December 1, 1976.<br />
<a href="https://www.env.go.jp/hourei/08/000006.html">https://www.env.go.jp/hourei/08/000006.html</a></p>
<p>Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004.<br />
<a href="https://www.env.go.jp/content/900405768.pdf">https://www.env.go.jp/content/900405768.pdf</a></p>
<p>Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/teishuha/qa/index.html">https://www.env.go.jp/air/teishuha/qa/index.html</a></p>
<p>Ministry of the Environment, <em>Understanding Low-Frequency Sound</em>, accessed November 6, 2026.<br />
<a href="https://www.env.go.jp/air/teishuha/yokuwakaru/panhu_full.pdf">https://www.env.go.jp/air/teishuha/yokuwakaru/panhu_full.pdf</a></p>
<p>Ministry of the Environment, <em>Collection of Examples of Low-Frequency Sound Prevention Measures</em>, March 2002, partially revised 2017.<br />
<a href="https://www.env.go.jp/air/teishuha/jirei/teisyuha_jirei_H29.pdf">https://www.env.go.jp/air/teishuha/jirei/teisyuha_jirei_H29.pdf</a></p>
<p>House of Representatives, <em>221st Diet, Committee on the Environment, Meeting No. 13</em>, June 12, 2026.<br />
<a href="https://www.shugiin.go.jp/internet/itdb_kaigiroku.nsf/html/kaigiroku/001722120260612013.htm">https://www.shugiin.go.jp/internet/itdb_kaigiroku.nsf/html/kaigiroku/001722120260612013.htm</a></p>
<p>Ministry of the Environment, <em>Projects and Size Requirements Subject to the Environmental Impact Assessment Act</em>, 2026.<br />
<a href="https://www.env.go.jp/content/000348928.pdf">https://www.env.go.jp/content/000348928.pdf</a></p>
<p>Ministry of the Environment, <em>Approach to Preparing and Publishing Reports under the Environmental Impact Assessment Act</em>, March 2017.<br />
<a href="https://www.env.go.jp/press/files/jp/105223.pdf">https://www.env.go.jp/press/files/jp/105223.pdf</a></p>
<h2 id="chapter-3">3. How Are Kitakyushu and Akishima Responding to Noise and Waste Heat?</h2>
<h3 id="section-3-1">3.1 What Is the City of Kitakyushu Predicting?</h3>
<p>In the Hibikino district of Wakamatsu Ward, Kitakyushu, a data center is planned under the provisional project name &quot;Hibikino North Building New Construction Project.&quot; The City of Kitakyushu has established a dedicated information page and published the noise and waste-heat simulation results for the first building, based on documents submitted by the developer (City of Kitakyushu, <em>Hibikino Data Center Information Station</em>, accessed November 7, 2026).</p>
<p>For noise, predictions are provided for five points surrounding the site, focusing on outdoor air-conditioning units installed on the roof:</p>
<ul>
<li>Point A: 52.6 dB</li>
<li>Point B: 36.3 dB</li>
<li>Point C: 47.9 dB</li>
<li>Point D: 43.6 dB</li>
<li>Point E: 46.3 dB</li>
</ul>
<p>Points C and D are located at boundaries between residential areas and roads.</p>
<p>The City of Kitakyushu indicates a nighttime regulatory limit of 55 dB, and the predictions are below that level at all five points (City of Kitakyushu, <em>Noise Simulation Results</em>, 2026).</p>
<p>Roof-mounted outdoor units<br />
↓<br />
Predict noise at five surrounding locations<br />
↓<br />
36.3–52.6 dB<br />
↓<br />
All five locations below the 55 dB nighttime regulatory limit</p>
<p>These are pre-construction predictions based on the proposed equipment layout and operating conditions.</p>
<p>The publicly available noise simulation also covers roof-mounted outdoor units. That diagram alone does not establish the facility-wide noise level including emergency generator test runs, or the results of frequency-by-frequency predictions for low-frequency sound.</p>
<p>A second building is also planned. However, the City stated that the detailed plan had not yet been finalized as of November 2026. The published simulation therefore does not assess the situation when both buildings are fully operational (City of Kitakyushu, <em>Hibikino Data Center Information Station</em>, accessed November 7, 2026).</p>
<p>For waste heat, a separate simulation has been published assuming all outdoor units on the roof of the first building are operating.</p>
<p>The main assumptions are:</p>
<ul>
<li>Outside air temperature: 35°C</li>
<li>Wind speed: 2.5 m/s</li>
<li>All outdoor units operating</li>
<li>Wind blowing continuously from a specified direction</li>
</ul>
<p>Southerly and northwesterly winds are modeled. The City explains that the wind directions and speed selected are among those occurring frequently in the area throughout the year (City of Kitakyushu, <em>Waste Heat Simulation Results</em>, 2026).</p>
<p>The simulation shows heat discharged from the outdoor units dispersing aloft, with some elevated areas showing temperature increases of approximately 0.5–1.0°C. At 1.5 m above ground—the height used to represent where people live and move—the surrounding temperature is predicted to remain almost unchanged.</p>
<p>All outdoor units operating<br />
↓<br />
Waste heat discharged from the roof<br />
↓<br />
Heat disperses into the upper air<br />
↓<br />
Temperature rises aloft<br />
↓<br />
Almost no temperature change at 1.5 m above ground</p>
<p>This is not a prediction that the data center emits no heat. It means that, under the selected wind direction and speed, the released heat disperses upward without causing a substantial temperature increase near ground level.</p>
<p>The results reflect the specified weather conditions. They do not establish that the same outcome would occur under very weak winds, sustained winds from different directions, or changed surrounding building configurations.</p>
<p>On October 9, 2026, the City of Kitakyushu held a residents' briefing attended by 126 people. At the mayor's regular press conference on October 15, the City stated that instead of merely repeating general explanations, the facility operator needed to present objective evidence, seek specialist expertise where necessary, and consider countermeasures (City of Kitakyushu, <em>Regular Mayoral Press Conference of October 15, 2026</em>, October 15, 2026).</p>
<p>The City also indicated plans to establish a forum in which residents, the operator, and the City could identify specific issues and discuss responses.</p>
<p>Kitakyushu has therefore published numerical predictions for both noise and waste heat. However, the facility has not yet entered full operation, so whether those predictions will match actual environmental conditions after startup remains unverified.</p>
<h3 id="section-3-2">3.2 What Are the Tokyo Metropolitan Government and the City of Akishima Assessing?</h3>
<p>In Akishima, Tokyo, Japan GLP Co., Ltd. is developing the &quot;GLP Akishima Project,&quot; which includes three logistics buildings and eight data center buildings. Under Tokyo's environmental impact assessment system, the project is evaluated under the categories &quot;land development for buildings,&quot; &quot;installation of automobile parking facilities,&quot; and &quot;establishment of factories&quot; (Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project [Case No. 384]</em>, updated June 29, 2026).</p>
<p>During deliberations on the 2022 survey plan, the Tokyo Environmental Impact Assessment Council noted that data centers were planned near welfare facilities and that, depending on the scale of exhaust equipment, low-frequency sound could be a concern. It therefore requested that low-frequency sound be added to predictions and evaluation where necessary (Tokyo Environmental Impact Assessment Council, <em>Environmental Impact Assessment Survey Plan for the GLP Akishima Project</em>, December 2022). Following this comment, the final assessment included predictions of both ordinary noise and low-frequency sound from operation of the planned buildings' equipment.</p>
<p><strong>Facility noise was predicted to reach 52 dB in daytime and 47 dB at night.</strong></p>
<p>In explanatory materials for residents' meetings held in February 2024 concerning the draft environmental impact assessment report, Japan GLP presented predicted maximum noise levels from operation of the planned buildings' equipment:</p>
<ul>
<li>Daytime (08:00–19:00): 52 dB</li>
<li>Nighttime (19:00–08:00): 47 dB</li>
</ul>
<p>The Tokyo Metropolitan Environmental Security Ordinance standards shown as evaluation criteria were:</p>
<ul>
<li>Daytime: 60 dB</li>
<li>Nighttime: 50 dB</li>
</ul>
<p>The operator therefore predicted results below the evaluation thresholds for both periods (Japan GLP, <em>Explanation of the Draft Environmental Impact Assessment Report for the GLP Akishima Project</em>, February 18–19, 2024).</p>
<p>Operate planned building equipment<br />
↓<br />
Predict at the point where the maximum value occurs<br />
↓<br />
Daytime: 52 dB<br />
Nighttime: 47 dB<br />
↓<br />
Evaluation criteria<br />
Daytime: 60 dB<br />
Nighttime: 50 dB</p>
<p>Tokyo also confirmed during the final review that predicted operating noise was below the evaluation criteria. However, because the facilities would operate 24 hours a day and residential neighborhoods were nearby, the government requested additional noise prevention efforts rather than treating compliance with the standards as the end of the assessment.</p>
<p>In response, the operator added to the final environmental impact assessment report an environmental protection measure stating that facility operations would pay particular attention to the neighboring residential environment at night (Tokyo Environmental Impact Assessment Council, <em>Relationship between the Review Opinion on the GLP Akishima Project Draft Environmental Impact Assessment Report and the Final Environmental Impact Assessment Report</em>, March 27, 2025).</p>
<p><strong>Low-frequency sound was also predicted numerically.</strong></p>
<p>The operator provided predictions for low-frequency sound during operation of the planned buildings' equipment.</p>
<p>The maximum G-weighted sound pressure level was predicted at 72 dB, below the 100 dB perceptual threshold used as an evaluation indicator.</p>
<p>For one-third-octave bands from 5 to 50 Hz, the predicted maximum values were:</p>
<ul>
<li>5 Hz: 65 dB</li>
<li>6.3 Hz: 63 dB</li>
<li>8 Hz: 61 dB</li>
<li>10 Hz: 59 dB</li>
<li>12.5 Hz: 60 dB</li>
<li>16 Hz: 57 dB</li>
<li>20 Hz: 59 dB</li>
<li>25 Hz: 59 dB</li>
<li>31.5 Hz: 54 dB</li>
<li>40 Hz: 57 dB</li>
<li>50 Hz: 61 dB</li>
</ul>
<p>The materials compare each frequency with reference values for complaints concerning physical effects on buildings and objects; all predicted values are below the corresponding reference values (Japan GLP, <em>Explanation of the Draft Environmental Impact Assessment Report for the GLP Akishima Project</em>, February 18–19, 2024).</p>
<p>Akishima's environmental assessment therefore did more than merely state that low-frequency sound was considered: it provided specific predictions for equipment operation.</p>
<p><strong>Waste heat itself was not an assessment item.</strong></p>
<p>The GLP Akishima Project assessment covers numerous topics, including air pollution, noise and vibration, soil contamination, ground conditions, water circulation, ecosystems, shade, wind environment, landscape, and greenhouse gases.</p>
<p>Unlike Kitakyushu, however, it does not establish an independent assessment item for &quot;waste heat&quot; or &quot;thermal environment&quot; directly predicting how many degrees the local near-ground temperature would change because of heat discharged from data centers. In Tokyo Metropolitan Assembly proceedings in 2025, it was also noted that waste heat and the thermal environment were not included among the existing assessment items and therefore no environmental investigation of waste heat had been conducted for the GLP Akishima Project.</p>
<p>The handling of waste heat therefore differs between Kitakyushu and Akishima:</p>
<p><strong>Kitakyushu</strong><br />
↓<br />
Simulates changes in near-ground temperature attributable to waste heat</p>
<p><strong>Akishima</strong><br />
↓<br />
Assesses numerous environmental factors<br />
↓<br />
Does not include local temperature change due to waste heat as an independent assessment item</p>
<p><strong>The City of Akishima has also concluded an agreement with the operator separately from Tokyo's environmental assessment.</strong></p>
<p>The City of Akishima has independently requested that the developer consider environmental effects. In a November 2022 request, it called for sufficient consideration of air pollution, noise, and other effects on the surrounding living environment, compliance with environmental standards, and explanations to residents (City of Akishima, <em>Response to the GLP Akishima Project</em>, updated December 22, 2025).</p>
<p>On May 9, 2025, the City entered into a basic agreement with Japan GLP. According to the City's published explanation, the agreement addresses basic development matters including:</p>
<ul>
<li>Cooperation with community development</li>
<li>Environmental considerations</li>
<li>Roads and transportation</li>
<li>A consultation council after the facilities begin operating</li>
</ul>
<p>In addition to the basic agreement, the City states that it plans to conclude a comprehensive agreement concerning community contributions and other issues, as well as separate agreements specifying necessary details (City of Akishima, <em>Response to the GLP Akishima Project</em>, updated December 22, 2025).</p>
<p>However, the publicly available explanation of the basic agreement does not establish that independent numerical limits for noise, low-frequency sound, or waste heat have been set, or that the facility must be stopped if such limits are exceeded.</p>
<h3 id="section-3-3">3.3 How Much Has Been Decided About Measures After Operations Begin?</h3>
<p>In Kitakyushu, the numerical noise and waste-heat information currently published consists of pre-construction simulations.</p>
<p>The City's publicly available documents do not establish specific post-operation investigation procedures, such as:</p>
<ul>
<li>Whether noise will be measured at the same locations after the facility starts operating.</li>
<li>Whether low-frequency sound will be measured by frequency.</li>
<li>Whether temperatures near ground level will be monitored continuously.</li>
<li>How predicted and actual measurements will be compared.</li>
<li>How results will be published.</li>
</ul>
<p>Kitakyushu has indicated that residents, the operator, and the City will discuss issues in a joint forum, seeking expert input where necessary. But publicly available materials do not yet specify measurement locations, dates, frequencies, and evaluation methods for follow-up monitoring of noise, low-frequency sound, and waste heat.</p>
<p>In Akishima, follow-up surveys are incorporated into the procedures of the Tokyo Metropolitan Environmental Impact Assessment Ordinance.</p>
<p>Tokyo's records show the following progress:</p>
<p>February 19, 2025<br />
Environmental impact assessment report received<br />
↓<br />
June 12, 2025<br />
Follow-up survey plan received<br />
↓<br />
May 22, 2026<br />
Follow-up survey report, &quot;During Construction, Part 1,&quot; received</p>
<p>(Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project [Case No. 384]</em>, updated June 29, 2026.)</p>
<p>The follow-up survey plan explicitly includes &quot;noise and low-frequency sound associated with the operation of equipment in the planned buildings&quot; among the subjects to be investigated after construction.</p>
<p>Furthermore, the follow-up schedule specifies that for post-construction items marked with an asterisk, follow-up surveys are to be conducted over the one-year period beginning when operation of the entire facility reaches normal conditions (Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project Follow-up Survey Plan</em>, June 23, 2025).</p>
<p>Thus, Akishima has a predetermined process:</p>
<p>The entire facility reaches normal operating conditions<br />
↓<br />
Follow-up investigation of noise and low-frequency sound from operating equipment<br />
↓<br />
Measure noise and low-frequency sound over a representative weekday for 24 hours<br />
↓<br />
Check implementation of environmental protection measures as needed over the year after normal operation is reached<br />
↓<br />
Prepare and submit a follow-up survey report</p>
<p>This system does not end the assessment at the prediction stage before construction. It incorporates investigations of noise and low-frequency sound after the real facility begins operating.</p>
<p>However, the first follow-up report submitted in May 2026 was titled &quot;During Construction, Part 1.&quot; It was not a report of measured facility noise and low-frequency sound after normal operation of the data centers.</p>
<p>It therefore remains unverified:</p>
<ul>
<li>Whether the predicted noise levels of 52 dB by day and 47 dB at night will occur in practice.</li>
<li>What measured values will correspond to the predicted G-weighted low-frequency sound level of 72 dB.</li>
<li>How much predicted values and post-operation measurements will differ.</li>
</ul>
<p>Conducting follow-up surveys is also different from automatically stopping a facility when measurements exceed a certain value.</p>
<p>Within the publicly available documents examined for Kitakyushu and Akishima, we could not confirm an integrated procedure establishing independent upper limits for noise, low-frequency sound, and waste heat and requiring the responsible equipment to stop when those limits are exceeded, with restart permitted only after improvements are verified.</p>
<h4 class="reference-title" id="refs-3">References — Chapter 3</h4>
<p>City of Kitakyushu, <em>Hibikino Data Center Information Station</em>, accessed November 7, 2026.<br />
<a href="https://www.city.kitakyushu.lg.jp/page/hibikino-dc/index.html">https://www.city.kitakyushu.lg.jp/page/hibikino-dc/index.html</a></p>
<p>City of Kitakyushu, <em>Noise Simulation Results</em>, 2026.<br />
<a href="https://www.city.kitakyushu.lg.jp/page/hibikino-dc/image/souon.png">https://www.city.kitakyushu.lg.jp/page/hibikino-dc/image/souon.png</a></p>
<p>City of Kitakyushu, <em>Waste Heat Simulation Results</em>, 2026.<br />
<a href="https://www.city.kitakyushu.lg.jp/page/hibikino-dc/image/hainetu.png">https://www.city.kitakyushu.lg.jp/page/hibikino-dc/image/hainetu.png</a></p>
<p>City of Kitakyushu, <em>Regular Mayoral Press Conference of October 15, 2026</em>, October 15, 2026.<br />
<a href="https://www.city.kitakyushu.lg.jp/contents/k8400550_00073.html">https://www.city.kitakyushu.lg.jp/contents/k8400550_00073.html</a></p>
<p>Tokyo Environmental Impact Assessment Council, <em>Environmental Impact Assessment Survey Plan for the GLP Akishima Project</em>, December 2022.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/22-12-20_2-5_sokki">https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/22-12-20_2-5_sokki</a></p>
<p>Japan GLP, <em>Explanation of the Draft Environmental Impact Assessment Report for the GLP Akishima Project</em>, February 18–19, 2024.<br />
<a href="https://storage.googleapis.com/studio-design-asset-files/projects/NxqgMDDEW1/s-1x1_bc919f12-031b-449d-a190-eb395efa9b4f.pdf">https://storage.googleapis.com/studio-design-asset-files/projects/NxqgMDDEW1/s-1x1_bc919f12-031b-449d-a190-eb395efa9b4f.pdf</a></p>
<p>Tokyo Metropolitan Government, <em>Review Opinion on the GLP Akishima Project Draft Environmental Impact Assessment Report</em>, October 23, 2024.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/384_glp_an_iken">https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/384_glp_an_iken</a></p>
<p>Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project Environmental Impact Assessment Report</em>, updated March 7, 2025.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/publishdetail/384_glp-akishima_tosho_syo">https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/publishdetail/384_glp-akishima_tosho_syo</a></p>
<p>Tokyo Environmental Impact Assessment Council, <em>Relationship between the Review Opinion on the GLP Akishima Project Draft Environmental Impact Assessment Report and the Final Environmental Impact Assessment Report</em>, March 27, 2025.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/25-3-27_s11_siryo2">https://www.kankyo.metro.tokyo.lg.jp/documents/d/kankyo/25-3-27_s11_siryo2</a></p>
<p>Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project Follow-up Survey Plan</em>, updated June 23, 2025.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/publishdetail/384_glp-akishima_tosho_jigok">https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/publishdetail/384_glp-akishima_tosho_jigok</a></p>
<p>Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project [Case No. 384]</em>, updated June 29, 2026.<br />
<a href="https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/384_glp-akishima_tosho">https://www.kankyo.metro.tokyo.lg.jp/assessment/information/toshokohyo/384_glp-akishima_tosho</a></p>
<p>Tokyo Metropolitan Assembly, <em>Fiscal 2024 Special Committee on Settlement of Accounts, Third Subcommittee, Minutes No. 4</em>, 2025.<br />
<a href="https://www.gikai.metro.tokyo.lg.jp/record/special-accountiong/2025-12.html">https://www.gikai.metro.tokyo.lg.jp/record/special-accountiong/2025-12.html</a></p>
<p>City of Akishima, <em>Response to the GLP Akishima Project</em>, updated December 22, 2025.<br />
<a href="https://www.city.akishima.lg.jp/machi/toshikei/1009231/1006515/1006523.html">https://www.city.akishima.lg.jp/machi/toshikei/1009231/1006515/1006523.html</a></p>
<h2 id="chapter-4">4. What Should Municipalities and Operators Establish in Environmental Agreements?</h2>
<h3 id="section-4-1">4.1 Which Environmental Conditions Should Be Protected?</h3>
<p>As Chapter 2 established, laws regulate noise and vibration from data centers, but they do not uniformly require every data center, treated as a complete facility, to maintain the pre-construction living environment.</p>
<p>There are no nationwide uniform regulatory limits for low-frequency sound, and no nationwide regulatory limits for waste heat.</p>
<p>One way to address the areas that existing legislation cannot fully cover is an environmental protection agreement between a municipality and an operator.</p>
<p>Pollution prevention agreements have historically enabled local governments and businesses to establish conditions tailored to environmental problems specific to a community, including problems inadequately addressed by laws and ordinances alone. The 1976 Environmental White Paper reported that 8,923 such agreements already existed at that time. Of these, 2,808 specified the suspension of operations in cases of serious pollution, while 6,062 provided for periodic on-site inspections (Environment Agency, <em>1976 Environmental White Paper</em>, 1976).</p>
<p>The underlying approach remains in environmental protection agreements today.</p>
<p>An example agreement published by Hyogo Prefecture explicitly states its objectives as protecting the health of local residents and preserving their living environment. It also requires operators not only to comply with laws but to implement environmental protection measures stipulated in the agreement (Hyogo Prefecture, <em>Environmental Protection Agreement</em>, September 2007).</p>
<p>The first question when concluding an agreement for a data center is therefore what it is intended to protect.</p>
<p>If the purpose is limited to &quot;complying with statutory standards under the Noise Regulation Act and other laws,&quot; there is little additional purpose in creating a separate agreement. The intended object of protection should instead be the living environment surrounding homes, shops, schools, welfare facilities, and other locations that existed before the data center was built.</p>
<p>In its <em>Guidelines for Data Center Coexistence with Local Communities</em>, published in May 2026, the Japan Data Center Council recognized concerns raised by residents regarding waste heat, noise, and other issues, and emphasized dialogue with communities and consideration of the surrounding environment in addition to compliance with relevant laws and municipal ordinances (Japan Data Center Council, May 2026).</p>
<p>At a minimum, conditions covered by an agreement could include:</p>
<ul>
<li>Ordinary noise</li>
<li>Low-frequency sound</li>
<li>Vibration</li>
<li>Changes in surrounding temperatures attributable to waste heat</li>
<li>Noise, low-frequency sound, and vibration arising during emergency-generator test runs</li>
</ul>
<p>However, nationally defined numerical values cannot simply be adopted as universal agreement limits for all these categories.</p>
<p>For low-frequency sound, the Ministry of the Environment's &quot;reference values&quot; are not regulatory limits. The Ministry explains that they are guides for judging whether complaints may be attributable to low-frequency sound, and are not to be used as targets for environmental protection in environmental impact assessments or as regulatory limits below which every facility must remain (Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004).</p>
<p>For ordinary noise, complying with statutory limits does not necessarily mean maintaining the pre-construction living environment. In areas where background noise is very low at night, a newly introduced continuous equipment sound could be noticeable even when it falls below legal thresholds.</p>
<p>One possible procedure for establishing the numerical conditions to be protected by an agreement is therefore:</p>
<p>Measure the living environment before construction<br />
↓<br />
Confirm legal and ordinance-based standards<br />
↓<br />
Predict effects after operation begins<br />
↓<br />
Assess effects on residences, shops, and other locations<br />
↓<br />
Obtain technical review by specialists<br />
↓<br />
Municipality and operator establish maximum limits under the agreement</p>
<p>Residents' views should also be incorporated at this stage.</p>
<p>The example environmental protection agreement published by Hyogo Prefecture provides for the prefecture, the city, and the operator to establish an environmental protection council with the participation of local residents, to ensure that the environmental protection measures stipulated in the agreement are implemented. The council may receive reports on implementation, exchange views, and conduct necessary investigations (Hyogo Prefecture, <em>Environmental Protection Agreement</em>, September 2007).</p>
<p>For data centers, even if a municipality and operator are the formal parties to the agreement, a system could be created to hear residents' views regarding:</p>
<ul>
<li>Which homes or facilities should serve as measurement locations.</li>
<li>Whether daytime or nighttime conditions require particular attention.</li>
<li>Which changes in environmental conditions should be prevented.</li>
</ul>
<p>The object protected by the agreement should not be merely &quot;a condition in which the data center has not violated the law.&quot; It is important to define the specific environmental conditions that should continue to be protected for people living nearby after operations begin.</p>
<h3 id="section-4-2">4.2 How Should Predictions, Measurements, and Continuous Monitoring Be Conducted?</h3>
<p>Even when environmental conditions are specified in an agreement, there is no way to confirm that they are being protected without taking measurements.</p>
<p>What is needed is a continuous assessment process connecting pre-construction conditions, design-stage predictions, and measurements after operations begin.</p>
<p><strong>Record existing environmental conditions before construction.</strong></p>
<p>The first measurements must be taken when the data center does not yet exist.</p>
<p>Relevant variables include:</p>
<ul>
<li>Daytime and nighttime noise</li>
<li>Low-frequency sound measured by frequency</li>
<li>Vibration</li>
<li>Air temperature</li>
<li>Wind direction and speed</li>
</ul>
<p>Noise and low-frequency sound in particular change with the time of day. Measurements taken only when daytime road traffic is heavy will not reveal how quiet the area is at night.</p>
<p>Measurement locations should also consider residences, shops, schools, welfare facilities, and other places that could actually be affected, rather than only points on the property boundary.</p>
<p>The Ministry of the Environment's <em>Manual for Responding to Low-Frequency Sound Problems</em> presents an integrated response to suspected problems: identify the complaint, inspect the site, take measurements, evaluate findings, implement countermeasures, and check their effectiveness. It calls for investigating causes in relation to equipment operating conditions and the surrounding environment rather than treating measurement values in isolation (Ministry of the Environment, June 2004).</p>
<p><strong>At the design stage, predict conditions that may actually occur.</strong></p>
<p>The next step is to predict the environmental effects of the proposed data center when operating.</p>
<p>For noise, the conditions to consider include:</p>
<ul>
<li>Normal operation</li>
<li>Nighttime operation</li>
<li>High-load operation of cooling equipment</li>
<li>Simultaneous operation of multiple units</li>
<li>Emergency-generator test runs</li>
</ul>
<p>For waste heat, possible scenarios include:</p>
<ul>
<li>Cooling equipment under high load</li>
<li>High outside air temperatures</li>
<li>Different wind directions</li>
<li>Weak winds</li>
<li>Airflow changes caused by surrounding buildings</li>
</ul>
<p>These conditions can be varied to assess possible outcomes.</p>
<p>The Japan Data Center Council indicates that concerns about waste heat effects on nearby areas can be reduced by designing the placement of heat sources and other equipment. Its community coexistence guidelines also call for consideration of the surrounding environment with respect to waste heat, noise, traffic, landscape, and other issues (Japan Data Center Council, <em>Guidelines for Data Center Coexistence with Local Communities</em>, May 2026).</p>
<p>An agreement should therefore go beyond simply saying &quot;predictions will be conducted&quot; and specify <strong>which equipment, under which operating conditions, and at which locations</strong> must be included.</p>
<p><strong>After operations begin, take measurements at the same locations used for the predictions.</strong></p>
<p>Once the facility is complete, actual conditions should be measured in ways that allow comparison with predictions.</p>
<p><strong>Before construction</strong><br />
↓<br />
Measure the existing environment</p>
<p><strong>Design stage</strong><br />
↓<br />
Predict environmental conditions after the facility starts operating</p>
<p><strong>After operations begin</strong><br />
↓<br />
Measure actual environmental conditions<br />
Compare predicted and measured values<br />
↓<br />
Investigate the cause of differences</p>
<p>As Chapter 3 established, the GLP Akishima Project has a plan to investigate equipment noise and low-frequency sound after the entire facility has reached normal operating conditions.</p>
<p>Noise and low-frequency sound are each to be measured at one location close to the relevant point where the highest level was predicted, for 24 hours on one representative weekday. Implementation of environmental protection measures is also to be checked as needed over the one-year period beginning when the entire facility reaches normal operation.</p>
<p>An agreement could go beyond a single post-operation survey by defining circumstances that trigger further measurements, including:</p>
<ul>
<li>The start of operation</li>
<li>The point at which normal operation is reached</li>
<li>Periodic measurements at specified intervals</li>
<li>Major equipment replacements</li>
<li>Additions to cooling equipment or other facilities</li>
<li>Repeated complaints or requests from nearby residents</li>
</ul>
<p><strong>Determine whether measured effects originate from the data center.</strong></p>
<p>A high measured level does not necessarily mean that the data center caused it.</p>
<p>When investigating low-frequency sound, the Ministry of the Environment recommends checking operating conditions at suspected sources and comparing them with measured frequency characteristics. Confirming the effectiveness of countermeasures is also part of its procedure (Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004).</p>
<p>An agreement for a data center could establish the following process:</p>
<p>Facility operating records<br />
↓<br />
Measurements near the suspected source<br />
Measurements at residences<br />
↓<br />
Compare frequency characteristics and changes over time<br />
↓<br />
If needed, alter equipment operating conditions<br />
↓<br />
Determine whether the measured effect is attributable to the data center</p>
<p>Likewise, a measured temperature increase near homes does not, by itself, establish that waste heat from the data center caused it.</p>
<p>The facility's operating load, outside air temperature, wind direction, and wind speed should be recorded simultaneously. Comparing temperatures upwind and downwind where appropriate could help distinguish natural weather variations from the facility's contribution.</p>
<p>Because there is no nationwide uniform method for making such determinations concerning waste heat, the concrete methodology would need to be established in advance by the municipality, operator, and specialists in environmental fields, thermal-fluid dynamics, and related areas.</p>
<p><strong>Make measurement results accessible to municipalities and residents.</strong></p>
<p>If the operator alone holds measurement results, outsiders cannot verify whether the agreement is being upheld.</p>
<p>Hyogo Prefecture's published example agreement requires operators to measure and report results to the prefecture and city, and to take necessary action if limits are exceeded. It also provides for government on-site inspections, publication by the operator of the status of compliance with the agreement, and publication by the prefecture and city of the agreement's outline and implementation status (Hyogo Prefecture, <em>Environmental Protection Agreement</em>, September 2007).</p>
<p>For data centers, an agreement could establish the following sequence:</p>
<p>Take measurements<br />
↓<br />
Operator records the results<br />
↓<br />
Submit results to the municipality<br />
↓<br />
Arrange independent verification where necessary<br />
↓<br />
Publish results in a form accessible to residents</p>
<p>The key is to decide before construction what must be measured, to whom results must be submitted, and what information must be made public—rather than negotiating access to measurements only after a problem occurs.</p>
<h3 id="section-4-3">4.3 How Should Shutdown and Restart Be Handled When an Upper Limit Is Exceeded?</h3>
<p>Even if an agreement establishes environmental conditions and measurement procedures, it will have limited practical effect if the response to an exceedance remains vague.</p>
<p>First, we must distinguish &quot;predicted values&quot; from &quot;upper limits established by agreement.&quot;</p>
<p><strong>Predicted values</strong></p>
<p>These are estimates of environmental conditions after operation calculated through simulations before construction.</p>
<p>If a predicted value is exceeded, the investigation should consider:</p>
<ul>
<li>Whether the conditions assumed in the prediction match the actual operating conditions.</li>
<li>Whether equipment was installed and operated as planned.</li>
<li>Whether previously unanticipated noise or heat sources exist.</li>
</ul>
<p>Predicted value<br />
↓<br />
Measured value exceeds prediction<br />
↓<br />
Recheck prediction assumptions, equipment, and operating conditions</p>
<p>Exceeding a prediction does not necessarily require an immediate shutdown. A prediction is an estimate made in advance.</p>
<p><strong>Upper limits established by agreement</strong></p>
<p>These are values that the municipality and operator agree upon to protect the surrounding living environment. Their significance is different.</p>
<p>Upper limit established by agreement is exceeded<br />
↓<br />
Check measurement conditions<br />
↓<br />
Determine whether the measured effect is attributable to the facility<br />
↓<br />
Activate corrective measures specified by the agreement</p>
<p>The distinction separates &quot;a prediction proved inaccurate&quot; from &quot;an environmental condition the parties agreed to protect was violated.&quot;</p>
<p><strong>Can an agreement provide for equipment shutdown?</strong></p>
<p>Including shutdown of operations or equipment in an environmental protection agreement is not a new idea.</p>
<p>The 1976 Environmental White Paper recorded that, as of October 1975, 2,808 pollution prevention agreements provided for suspension of operations in the event of serious pollution (Environment Agency, <em>1976 Environmental White Paper</em>, 1976).</p>
<p>An example environmental protection agreement published by Hyogo Prefecture also contains explicit shutdown measures.</p>
<p>It requires the operator's environmental management organization to take suitable measures depending on the circumstances and level of environmental impact, including &quot;repair, shutdown, or other appropriate action concerning specified facilities.&quot;</p>
<p>For serious incidents, the agreement provides for the operator, at the direction of the prefecture and city, to implement:</p>
<ul>
<li>Curtailment of operations</li>
<li>Temporary suspension</li>
<li>Other necessary measures</li>
</ul>
<p>Where an agreement violation or other event causes serious harm to the surrounding environment, it further provides for the prefecture and city to direct:</p>
<ul>
<li>Curtailment of operations at the business site</li>
<li>Shutdown of specified facilities</li>
<li>Other necessary measures</li>
</ul>
<p>The operator is required to comply (Hyogo Prefecture, <em>Environmental Protection Agreement</em>, September 2007).</p>
<p>In other words, environmental agreements already exist that explicitly establish equipment shutdown and curtailment of operations as obligations for the operator.</p>
<p>Applying this approach to data centers is therefore worth examining.</p>
<p><strong>Determine in stages what must be stopped.</strong></p>
<p>Exceeding an agreement limit does not necessarily mean that the entire data center must be shut down immediately.</p>
<p>If a specific cooling unit is the source of the problem, shutting down that unit or reducing its output might be sufficient to restore the protected environmental conditions.</p>
<p>For example, an agreement might establish stages:</p>
<p>Agreement limit exceeded<br />
↓<br />
Identify the equipment causing the exceedance</p>
<p><strong>If stopping or restricting the equipment identified as the source is sufficient</strong><br />
↓<br />
Stop or restrict the equipment identified as the source</p>
<p><strong>If a partial shutdown cannot resolve the problem</strong><br />
↓<br />
Stop related equipment or reduce the operating load</p>
<p><strong>If the limit still cannot be met</strong><br />
↓<br />
Suspend facility operations to the extent necessary</p>
<p>In that case, it is not enough for an agreement merely to state that &quot;the operator shall take appropriate measures.&quot;</p>
<p>It needs to specify:</p>
<ul>
<li>Which numerical exceedances trigger action.</li>
<li>Who performs the measurements.</li>
<li>Who determines whether the facility caused the exceedance.</li>
<li>Which equipment must stop.</li>
<li>How quickly the shutdown must occur.</li>
<li>What happens if the operator fails to respond.</li>
</ul>
<p>Hyogo Prefecture's example agreement sets out in its provisions a sequence of measures for measured exceedances, prefectural and municipal inspections, recommendations following violations, reduced operations, and shutdown of specified facilities.</p>
<p><strong>Do not let the investigation of causes become a reason to leave exceedances unresolved.</strong></p>
<p>Traffic, other nearby facilities, weather, and other factors can also contribute to noise, low-frequency sound, and temperature changes. It is therefore necessary to determine whether a measured exceedance is attributable to the data center.</p>
<p>Measured value exceeds limit<br />
↓<br />
Check measuring instruments and measurement conditions<br />
↓<br />
Examine equipment operating records<br />
↓<br />
Compare changes over time, frequencies, and weather conditions<br />
↓<br />
Alter equipment operating conditions if needed<br />
↓<br />
Determine whether the measured effect is attributable to the data center</p>
<p>However, a system should not allow clear environmental impacts to continue for a prolonged period merely because finding the exact cause takes time.</p>
<p>An agreement could therefore distinguish provisional reductions in operating load or equipment shutdown in cases of major exceedance from the formal determination of cause.</p>
<p>Hyogo Prefecture's published example agreement also provides for measures such as reduced operations or temporary suspension when a serious incident occurs.</p>
<p><strong>Establish conditions for restarting.</strong></p>
<p>If shutdown conditions are specified, restart conditions are also necessary.</p>
<p>Agreement limit exceeded<br />
↓<br />
Stop the equipment identified as the source or reduce load<br />
↓<br />
Investigate the cause<br />
↓<br />
Improve soundproofing, vibration isolation, equipment layout, operating conditions, etc.<br />
↓<br />
Measure again<br />
↓<br />
Confirm compliance with the agreement's limit<br />
↓<br />
Obtain independent verification if needed<br />
↓<br />
The municipality confirms the result<br />
↓<br />
Restart operation</p>
<p>The Ministry of the Environment's <em>Manual for Responding to Low-Frequency Sound Problems</em> also treats verification of effectiveness following countermeasures as part of the same process as measurement and evaluation (Ministry of the Environment, June 2004).</p>
<p>Measurements should also be more frequent for a period after restarting, to check that the same problem does not recur.</p>
<p>Accordingly, an agreement would need to establish as an integrated system:</p>
<ul>
<li>Environmental conditions to protect and their upper limits</li>
<li>Measurement locations</li>
<li>Measurement methods</li>
<li>Measurement frequency</li>
<li>Methods for identifying effects attributable to the facility</li>
<li>Investigations when predicted values are exceeded</li>
<li>Shutdown conditions when agreement limits are exceeded</li>
<li>Corrective measures</li>
<li>Re-measurement</li>
<li>Restart conditions</li>
<li>Publication of measurement results</li>
<li>Revision of the agreement</li>
</ul>
<p>However, simply concluding an environmental protection agreement does not automatically give a municipality a statutory administrative power to order a shutdown that the law does not otherwise provide.</p>
<p>The approach considered here is not a system in which a municipality unilaterally orders shutdown under statutory authority. Rather, the municipality and operator agree in advance to shutdown and restart conditions and establish them as the operator's obligations under the agreement.</p>
<p>Data centers continue operating for long periods after completion, replacing and upgrading equipment along the way. The aim should not be to confirm only that legal standards were satisfied at the time of construction. Environmental conditions around the facility should continue to be measured during operation; if the agreed conditions can no longer be maintained, operating methods must change.</p>
<p>Deciding this before construction is the role an environmental agreement can play in protecting conditions beyond the scope of existing legal requirements.</p>
<h4 class="reference-title" id="refs-4">References — Chapter 4</h4>
<p>Environment Agency, <em>1976 Environmental White Paper</em>, 1976.<br />
<a href="https://www.env.go.jp/policy/hakusyo/s51/2062.html">https://www.env.go.jp/policy/hakusyo/s51/2062.html</a></p>
<p>Ministry of the Environment, <em>Manual for Responding to Low-Frequency Sound Problems</em>, June 2004.<br />
<a href="https://www.env.go.jp/content/900405768.pdf">https://www.env.go.jp/content/900405768.pdf</a></p>
<p>Ministry of the Environment, <em>Questions and Answers about Low-Frequency Sound Problems</em>, accessed November 7, 2026.<br />
<a href="https://www.env.go.jp/air/teishuha/qa/index.html">https://www.env.go.jp/air/teishuha/qa/index.html</a></p>
<p>Hyogo Prefecture, <em>Environmental Protection Agreements</em>, accessed November 7, 2026.<br />
<a href="https://www.kankyo.pref.hyogo.lg.jp/jp/keikaku/leg_3686/leg_3687">https://www.kankyo.pref.hyogo.lg.jp/jp/keikaku/leg_3686/leg_3687</a></p>
<p>Hyogo Prefecture, <em>Environmental Protection Agreement</em>, September 2007.<br />
<a href="https://www.kankyo.pref.hyogo.lg.jp/download_file/view/9fb51e87-9ef2-4a33-96e9-f56fac1a56ff/21176">https://www.kankyo.pref.hyogo.lg.jp/download_file/view/9fb51e87-9ef2-4a33-96e9-f56fac1a56ff/21176</a></p>
<p>Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project Follow-up Survey Plan: Noise and Vibration</em>.<br />
<a href="https://assess-toshokohyo.metro.tokyo.lg.jp/uploads/web_public/384_glp-akishima/20/20202538406.pdf">https://assess-toshokohyo.metro.tokyo.lg.jp/uploads/web_public/384_glp-akishima/20/20202538406.pdf</a></p>
<p>Tokyo Metropolitan Bureau of Environment, <em>GLP Akishima Project Follow-up Survey Plan: Survey Items and Submission Schedule</em>.<br />
<a href="https://assess-toshokohyo.metro.tokyo.lg.jp/uploads/web_public/384_glp-akishima/20/20202538403.pdf">https://assess-toshokohyo.metro.tokyo.lg.jp/uploads/web_public/384_glp-akishima/20/20202538403.pdf</a></p>
<p>Japan Data Center Council, <em>Guidelines for Data Center Coexistence with Local Communities</em>, May 2026.<br />
<a href="https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis.pdf">https://www.jdcc.or.jp/wp/wp-content/themes/jdccTheme/pdf/datacenter/20260501_Regional-symbiosis.pdf</a></p>
<p>Japan Data Center Council, <em>Announcement of the Guidelines for Data Center Coexistence with Local Communities</em>, May 1, 2026.<br />
<a href="https://www.jdcc.or.jp/%E3%81%8A%E7%9F%A5%E3%82%89%E3%81%9B/7389/">https://www.jdcc.or.jp/お知らせ/7389/</a></p>
</div>
<nav class="article-navigation" aria-label="Article navigation"><a href="../../index.html#featured">← All articles</a></nav>
<section class="attribution" aria-labelledby="attribution-heading"><h2 id="attribution-heading">Author &amp; Citation</h2><p><strong>Author / Publisher:</strong> RapasAI Lab</p><p><strong>Article:</strong> Data Center Noise and Waste Heat in Japan — How Local Environmental Agreements Address the Limits of Regulation</p><p><strong>Japanese original publication:</strong> November 7, 2026</p><p><strong>English edition:</strong> <a href="https://rapasai.jp/en/data-center/environment-agreement/">https://rapasai.jp/en/data-center/environment-agreement/</a></p><p><strong>Japanese original:</strong> <a lang="ja" href="https://note.com/rapasai_lab/n/n1759b72d768d?app_launch=false" target="_blank" rel="noopener noreferrer">Read the original Japanese article ↗</a></p><p class="attribution-note">© 2026 RapasAI Lab. All rights reserved. When referencing this research, please credit RapasAI Lab and link to this article. This notice does not limit quotations or other uses permitted by applicable law.</p></section>
<div class="source"><span>© 2026 RapasAI Lab</span><a href="https://note.com/rapasai_lab/n/n1759b72d768d?app_launch=false" target="_blank" rel="noopener noreferrer">Read the original in Japanese ↗</a></div></main><aside class="sidebar" aria-label="On this page"><p class="side-title">ON THIS PAGE</p><a class="side-link" href="#introduction">Introduction</a><a class="side-link" href="#chapter-1">1. How Do Data Centers Generate Noise and Waste Heat?</a><a class="side-link subsection" href="#section-1-1">1.1 Why Do Noise, Low-Frequency Sound, and Vibration Occur?</a><a class="side-link subsection" href="#section-1-2">1.2 Why Is Waste Heat Generated?</a><a class="side-link subsection" href="#section-1-3">1.3 How Much Can Design and Construction Reduce Noise and Waste Heat?</a><a class="side-link" href="#chapter-2">2. To What Extent Are Data Center Noise and Waste Heat Regulated by Law?</a><a class="side-link subsection" href="#section-2-1">2.1 What Regulations Apply to Noise and Vibration?</a><a class="side-link subsection" href="#section-2-2">2.2 What Regulations Apply to Low-Frequency Sound and Waste Heat?</a><a class="side-link subsection" href="#section-2-3">2.3 What Does Current Law Not Require?</a><a class="side-link" href="#chapter-3">3. How Are Kitakyushu and Akishima Responding to Noise and Waste Heat?</a><a class="side-link subsection" href="#section-3-1">3.1 What Is the City of Kitakyushu Predicting?</a><a class="side-link subsection" href="#section-3-2">3.2 What Are the Tokyo Metropolitan Government and the City of Akishima Assessing?</a><a class="side-link subsection" href="#section-3-3">3.3 How Much Has Been Decided About Measures After Operations Begin?</a><a class="side-link" href="#chapter-4">4. What Should Municipalities and Operators Establish in Environmental Agreements?</a><a class="side-link subsection" href="#section-4-1">4.1 Which Environmental Conditions Should Be Protected?</a><a class="side-link subsection" href="#section-4-2">4.2 How Should Predictions, Measurements, and Continuous Monitoring Be Conducted?</a><a class="side-link subsection" href="#section-4-3">4.3 How Should Shutdown and Restart Be Handled When an Upper Limit Is Exceeded?</a></aside></div>
<footer class="site-footer">© 2026 RapasAI Lab · Independent Research &amp; Analysis</footer></body></html>